================================================================================
🔍 TRAX AI ANALYZER v3.0 - COMPREHENSIVE DIAGNOSTIC REPORT
================================================================================
📄 Equipment: Sub 15 25kV.pdf
📅 Document Date: 2022-10-05
🔬 Analysis Date: 2025-07-30
🤖 Generated By: TRAX AI Analyzer v3.0
⚡ Analysis Type: Predictive Maintenance Enhanced v3.0 - Asset Health & Lifecycle Analysis

================================================================================

🧠 ASSET HEALTH SCORE
----------------------------------------
Overall Score: 35/100
Condition: Critical
Degradation Trend: Accelerating decline
Estimated Remaining Life: 1 years

Component Breakdown:
  • Winding Resistance: 18 pts
  • Turns Ratio: 18 pts
  • Main Insulation: 5 pts
  • Bushing PF: 2 pts
  • Demagnetization: 10 pts

================================================================================

⚡ WINDING RESISTANCE ANALYSIS
----------------------------------------

LV Windings:
  • X1-X0: 99.48 mΩ (Range: 95-105 mΩ) OK ✅ [Confidence: 95%]

HV Windings:
  • H1-H3: 2.940 Ω (Range: 2.8-3.2 Ω) OK ✅ [Confidence: 95%]


================================================================================

🔄 TURNS RATIO ANALYSIS
----------------------------------------

Tap Position: 16R
  • Nominal TTR: 7.135
  • Measured TTR: 7.144
  • Error: 0.12% OK ✅
  • Excitation Current: 0.6013 mA
  • Phase Displacement: -0.01°
  • Confidence: 90%


================================================================================

🔬 TAN DELTA / MAIN INSULATION ANALYSIS
----------------------------------------
Extraction Method: Corrected %PF to 20°C - STRICT THRESHOLDS v2.3 (RETAINED)

CHL:
  • Power Factor (20°C): 0.221%
  • Status: OK ✅ ✅
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Quarterly

CLG:
  • Power Factor (20°C): 0.951%
  • Status: CRITICAL 🚨 🚨
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Immediate

  ⚠️ MOISTURE RISK FLAG: TRUE
CLH:
  • Power Factor (20°C): 0.220%
  • Status: OK ✅ ✅
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Quarterly

CHG:
  • Power Factor (20°C): 0.283%
  • Status: WARNING ⚠️ ⚠️
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Next cycle

  ⚠️ MOISTURE COMBINATION FLAG: TRUE

Pattern Detection Results:
  • Moisture Risk Detected: TRUE
  • Confidence Inheritance: HIGH


================================================================================

🔌 BUSHING POWER FACTOR ANALYSIS
----------------------------------------
Extraction Method: Corrected %PF - ZERO TOLERANCE v2.3 (RETAINED)

H1:
  • PF (Test Temp): 0.304%
  • PF (Corrected 20°C): 0.326%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%

  ⚠️ Phase Stress Pattern: TRUE
H2:
  • PF (Test Temp): 0.294%
  • PF (Corrected 20°C): 0.294%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%

  📋 Recommendation: Immediate
H3:
  • PF (Test Temp): 0.302%
  • PF (Corrected 20°C): 0.302%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%

X0:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 2.191%
  • Status: CRITICAL 🚨 🚨
  • Confidence: 90%

X1:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 1.636%
  • Status: CRITICAL 🚨 🚨
  • Confidence: 90%

X2:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.634%
  • Status: CRITICAL 🚨 🚨
  • Confidence: 90%

X3:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.376%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%


🔍 CLUSTER ANALYSIS:
  • HV Cluster Degradation: TRUE
  • LV Cluster Degradation: TRUE
  • Critical Bushings Count: 4
  • Immediate Action Required: TRUE
  • Cluster Pattern: Mixed Pattern
  • Overall Bushing Health: POOR


================================================================================

🧲 DEMAGNETIZATION ANALYSIS
----------------------------------------
Initial Remanence: 49.96%
Final Remanence: <1%
Effectiveness: EFFECTIVE
Validation Logic: If Initial <20% then INEFFECTIVE regardless of final, else check both criteria
Confidence: 98%

Effectiveness Criteria: EFFECTIVE only if Initial >20% AND Final <1%, otherwise INEFFECTIVE

================================================================================

🔧 PREDICTIVE MAINTENANCE PLAN
----------------------------------------
Anomaly Score: 9/10

🚨 IMMEDIATE ACTIONS:
  • Replace X0, X1, X2 bushings
  • Investigate CLG insulation moisture risk

📅 NEXT MAINTENANCE INTERVAL:
  • Timeframe: 3 months
  • Components to Monitor: All bushings, main insulation
  • Required Tests: Full tan delta, bushing PF tests

📊 QUARTERLY MONITORING:
  • Main insulation PF values
  • Bushing PF values

🔄 REPLACEMENT FORECAST:
  • High Priority (0-12 months): X0, X1, X2 bushings
  • Medium Priority (12-24 months): CLG insulation
  • Long Term (3-5 years): None
  • Estimated Costs: High

⚠️ IDENTIFIED RISK FACTORS:
  • Moisture
  • Cluster degradation
  • Aging


================================================================================

📋 FINAL HEALTH ASSESSMENT
----------------------------------------
Overall Status: CRITICAL 🚨 CRITICAL
Risk Level: CRITICAL
Critical Findings Count: 5
Warning Findings Count: 3
Immediate Action Flag: TRUE
Overall Confidence: 92%

🚨 PATTERN ALERTS:
  • Moisture Risk if CLG >0.5% + others >0.4%
  • HV Cluster Critical if all H bushings >0.5% - Immediate Replacement Recommended
  • LV Cluster Critical if all X bushings >0.5% - Immediate Replacement Recommended
  • Phase Stress if WARNING insulation + CRITICAL bushing same phase
  • TTR Critical if any tap error >1%

🔍 CLUSTER AUTO-FLAGGING:
  • HV Cluster Critical: TRUE
  • LV Cluster Critical: TRUE
  • Immediate Replacement Recommended: TRUE

✅ TECHNICAL COMPLETENESS VALIDATION:
  • Completeness Score: 100%
  • Winding Resistance Complete: TRUE
  • Turns Ratio Complete: TRUE
  • Tan Delta Complete: TRUE
  • Bushing Analysis Complete: TRUE
  • Demagnetization Complete: TRUE
  • Technical Completeness Verified: ✅


================================================================================
🕒 Report Generated: 2025-07-30 17:56:03
🤖 TRAX AI Analyzer v3.0 - Comprehensive JSON-Driven Report
================================================================================