================================================================================
🔍 TRAX AI ANALYZER v3.0 - COMPREHENSIVE DIAGNOSTIC REPORT
================================================================================
📄 Equipment: Diesel Plant StepUp #1.pdf
📅 Document Date: 2022-07-29
🔬 Analysis Date: 2025-07-30
🤖 Generated By: TRAX AI Analyzer v3.0
⚡ Analysis Type: Predictive Maintenance Enhanced v3.0 - Asset Health & Lifecycle Analysis

================================================================================

🧠 ASSET HEALTH SCORE
----------------------------------------
Overall Score: 85/100
Condition: Good
Degradation Trend: Stable
Estimated Remaining Life: 15 years

Component Breakdown:
  • Winding Resistance: 18 pts
  • Turns Ratio: 19 pts
  • Main Insulation: 22 pts
  • Bushing PF: 21 pts
  • Demagnetization: 5 pts

================================================================================

⚡ WINDING RESISTANCE ANALYSIS
----------------------------------------

LV Windings:
  • X1-X2: 14.77 mΩ (Range: 14.65-14.82 mΩ) OK ✅ [Confidence: 95%]

HV Windings:
  • H1-H0: 2.306 Ω (Range: 2.090-2.318 Ω) OK ✅ [Confidence: 95%]


================================================================================

🔄 TURNS RATIO ANALYSIS
----------------------------------------

Tap Position: 2R
  • Nominal TTR: 10.10
  • Measured TTR: 10.11
  • Error: 0.09% OK ✅
  • Excitation Current: 0.4059 mA
  • Phase Displacement: -0.03°
  • Confidence: 95%


================================================================================

🔬 TAN DELTA / MAIN INSULATION ANALYSIS
----------------------------------------
Extraction Method: Corrected %PF to 20°C - STRICT THRESHOLDS v2.3 (RETAINED)

CHL:
  • Power Factor (20°C): 0.194%
  • Status: OK ✅ ✅
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Quarterly

CLG:
  • Power Factor (20°C): 0.272%
  • Status: WARNING ⚠️ ⚠️
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Next cycle

  ⚠️ MOISTURE RISK FLAG: FALSE
CLH:
  • Power Factor (20°C): 0.195%
  • Status: OK ✅ ✅
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Quarterly

CHG:
  • Power Factor (20°C): 0.273%
  • Status: WARNING ⚠️ ⚠️
  • Temperature Correction: Available
  • Confidence: 90%
  • Monitoring: Next cycle

  ⚠️ MOISTURE COMBINATION FLAG: FALSE

Pattern Detection Results:
  • Moisture Risk Detected: FALSE
  • Confidence Inheritance: HIGH


================================================================================

🔌 BUSHING POWER FACTOR ANALYSIS
----------------------------------------
Extraction Method: Corrected %PF - ZERO TOLERANCE v2.3 (RETAINED)

H1:
  • PF (Test Temp): 0.349%
  • PF (Corrected 20°C): 0.319%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%

  ⚠️ Phase Stress Pattern: FALSE
H2:
  • PF (Test Temp): 0.238%
  • PF (Corrected 20°C): 0.238%
  • Status: OK ✅ ✅
  • Confidence: 90%

  📋 Recommendation: Quarterly
H3:
  • PF (Test Temp): 0.240%
  • PF (Corrected 20°C): 0.240%
  • Status: OK ✅ ✅
  • Confidence: 90%

X0:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.319%
  • Status: WARNING ⚠️ ⚠️
  • Confidence: 90%

X1:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.269%
  • Status: OK ✅ ✅
  • Confidence: 90%

X2:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.265%
  • Status: OK ✅ ✅
  • Confidence: 90%

X3:
  • PF (Test Temp): N/A%
  • PF (Corrected 20°C): 0.259%
  • Status: OK ✅ ✅
  • Confidence: 90%


🔍 CLUSTER ANALYSIS:
  • HV Cluster Degradation: FALSE
  • LV Cluster Degradation: FALSE
  • Critical Bushings Count: 0
  • Immediate Action Required: FALSE
  • Cluster Pattern: None
  • Overall Bushing Health: GOOD


================================================================================

🧲 DEMAGNETIZATION ANALYSIS
----------------------------------------
Initial Remanence: 2.013%
Final Remanence: <1%
Effectiveness: INEFFECTIVE
Validation Logic: If Initial <20% then INEFFECTIVE regardless of final, else check both criteria
Confidence: 95%

Effectiveness Criteria: EFFECTIVE only if Initial >20% AND Final <1%, otherwise INEFFECTIVE

================================================================================

🔧 PREDICTIVE MAINTENANCE PLAN
----------------------------------------
Anomaly Score: 3/10

🚨 IMMEDIATE ACTIONS:
  • None required

📅 NEXT MAINTENANCE INTERVAL:
  • Timeframe: 12 months
  • Components to Monitor: Bushing H1, X0
  • Required Tests: Tan Delta, Bushing PF

📊 QUARTERLY MONITORING:
  • Main Insulation

🔄 REPLACEMENT FORECAST:
  • High Priority (0-12 months): None
  • Medium Priority (12-24 months): Bushing H1, X0
  • Long Term (3-5 years): Main Insulation
  • Estimated Costs: Medium

⚠️ IDENTIFIED RISK FACTORS:
  • Moisture
  • Aging


================================================================================

📋 FINAL HEALTH ASSESSMENT
----------------------------------------
Overall Status: OK ✅ ✅ OK
Risk Level: LOW
Critical Findings Count: 0
Warning Findings Count: 3
Immediate Action Flag: FALSE
Overall Confidence: 92%

🚨 PATTERN ALERTS:
  • Moisture Risk if CLG >0.5% + others >0.4%
  • HV Cluster Critical if all H bushings >0.5% - Immediate Replacement Recommended
  • LV Cluster Critical if all X bushings >0.5% - Immediate Replacement Recommended
  • Phase Stress if WARNING insulation + CRITICAL bushing same phase
  • TTR Critical if any tap error >1%

🔍 CLUSTER AUTO-FLAGGING:
  • HV Cluster Critical: FALSE
  • LV Cluster Critical: FALSE
  • Immediate Replacement Recommended: FALSE

✅ TECHNICAL COMPLETENESS VALIDATION:
  • Completeness Score: 100%
  • Winding Resistance Complete: TRUE
  • Turns Ratio Complete: TRUE
  • Tan Delta Complete: TRUE
  • Bushing Analysis Complete: TRUE
  • Demagnetization Complete: TRUE
  • Technical Completeness Verified: ✅


================================================================================
🕒 Report Generated: 2025-07-30 17:56:03
🤖 TRAX AI Analyzer v3.0 - Comprehensive JSON-Driven Report
================================================================================